# 输液泵与注射泵：概述与分类

> 资料来源：美国 FDA《What Is an Infusion Pump?》《Infusion Pump: Glossary》
> 本文为科普/学习用途整理，不构成临床操作依据。

## 1. 定义

输液泵（infusion pump）是一类以**受控方式**将液体输入患者体内的医疗器械。

- 英文原定义：*"An external infusion pump is a medical device used to deliver fluids into a patient's body in a controlled manner."*（FDA）
- 输送量：既可以是大容量（如全静脉营养、冲洗液），也可以是小容量（如血管活性药、镇静药）。
- 输送内容：营养物质或药物，例如胰岛素及其他激素、抗生素、化疗药物、镇痛药物等。
- 注射泵（syringe pump）是输液泵的一个子类：**以注射器作为药液储液器，由可移动的活塞控制输液**。

## 2. 按使用场景分类

| 类型 | 英文 | 说明 |
| --- | --- | --- |
| 床旁固定式输液泵 | stationary / bedside infusion pump | 主要设计为在患者床旁固定位置使用 |
| 便携式/可穿戴输液泵 | ambulatory infusion pump | 可携带或可穿戴，便于患者下床活动或居家使用 |

## 3. 按用途/专用功能分类

- **肠内营养泵（enteral infusion pump）**：将液体营养液和药物输送到患者消化道。注意与静脉输液泵区分，管路和接口通常不可互换。
- **患者自控镇痛泵（PCA pump, patient-controlled analgesia）**：用于输注镇痛药，带有一个允许患者按需自行追加**限量**药液的功能。
- **胰岛素泵（insulin infusion pump）**：便携式机电泵，多用于糖尿病患者，以居家使用为主，也可在医疗机构内使用。
- **智能泵（smart pump）**：带有静脉用药防错软件（drug library / DERS），当操作者设置的参数超出预设安全限值时会发出报警提示。
- **多通道泵（multi-channel pump）**：可同时从多个储液器以不同速率输注。

## 4. 按驱动原理分类

- **注射泵（syringe pump）**：药液装在注射器内，由活塞推动。
- **弹性泵（elastomeric pump）**：药液装在可拉伸的球囊储液器中，依靠弹性膜（elastic membrane）的弹力提供输注动力，属于非电驱动。
- **蠕动泵（peristaltic pump）**：一组滚轮（rollers）挤压一段柔性管路，把液体向前推动。
- **多通道泵**：可同时以多种速率输注多种液体。
- **智能泵**：带用药安全软件与限值报警。

## 5. 供电与驱动方式

输液泵可以是**电动**的，也可以是**机械**的。不同泵的工作方式不同，因此操作规程、报警含义、维护要求都不能跨型号通用。

## 6. 输液泵 vs 注射泵：要点对比

| 维度 | 输液泵（蠕动式为主） | 注射泵 |
| --- | --- | --- |
| 储液器 | 输液袋/瓶 + 输液管路 | 注射器（活塞式） |
| 驱动 | 蠕动滚轮挤压管路 | 步进电机推动活塞 |
| 常见容量 | 50 mL ~ 1000 mL 及以上 | 常用 10/20/30/50/60 mL |
| 精度 | 相对较低，受管路弹性影响 | 相对较高，适合小容量、高浓度药液 |
| 典型用途 | 常规补液、抗生素、营养液 | 血管活性药、镇静镇痛、胰岛素、化疗 |
| 关键耗材 | 专用输液器（管径/弹性影响精度） | 一次性注射器 + 延长管 |

## 7. 关键结论

1. 输液泵的性能问题在**所有类型**的输液泵上都出现过，并非某一厂家特有。
2. 问题后果主要是**过量输注（over-infusion）**、**输注不足（under-infusion）**和**治疗延迟**。
3. 常见根因包括：软件缺陷、人机界面（human factors）设计不当、机械部件（门、锁扣）损坏、电池失效。

## 参考来源

- FDA, *What Is an Infusion Pump?* — https://www.fda.gov/medical-devices/infusion-pumps/what-infusion-pump
- FDA, *Infusion Pump: Glossary* — https://www.fda.gov/medical-devices/infusion-pumps/infusion-pump-glossary
- FDA, *Infusion Pump Risk Reduction Strategies for Clinicians* — https://www.fda.gov/medical-devices/infusion-pumps/infusion-pump-risk-reduction-strategies-clinicians
