---
title: 设备分类与选型
summary: 三个分类维度，以及"为什么注射泵在小流量下更准"这件事到底该怎么理解
updated: 2026-02-28
sources:
  - label: FDA, What Is an Infusion Pump?
    url: https://www.fda.gov/medical-devices/infusion-pumps/what-infusion-pump
  - label: FDA, Infusion Pump: Glossary
    url: https://www.fda.gov/medical-devices/infusion-pumps/infusion-pump-glossary
  - label: JJF 1259-2010 医用注射泵和输液泵校准规范
    url: https://www.ndls.org.cn/standard/detail/b8b100eae987ffddcc3bddfd720d4a7e
---

# 设备分类与选型

"输液泵"这个词在日常语境里用得太宽。护士说"去推个泵过来"，可能是床边的蠕动泵，
也可能是注射泵；设备台账上这是两类设备；计量上则被写进同一份规程
（JJF 1259-2010《医用注射泵和输液泵校准规范》），但测试方法和判定限值并不完全相同 `[3]`。
采购单上只写"输液泵 20 台"而不约定驱动方式，到货的很可能不是想要的东西。

下面按三个维度拆开：怎么驱动、拿来干什么、以及**精度差异究竟来自哪里**。
最后一点是选型时最容易搞错的地方 —— "注射泵比输液泵准"这句话本身是对的，
但理由常常被说反。

## 按驱动方式分

### 蠕动泵（peristaltic pump）

一组滚轮或挤压指依次挤压一段柔性管路，把管内液体向前推。流量近似等于
**单次挤压排量 × 挤压频率**。这个"单次排量"完全由管路的内径和回弹特性决定，
所以蠕动泵的精度是**和耗材绑定的**：换一家厂的输液器，实际排量可能变化百分之几。
用非配套管路做定量输注，等于放弃了这个泵标称的精度。

### 注射泵（syringe pump）

药液装在活塞式注射器里，推杆顶住活塞匀速前推。流量等于
**注射器内截面积 × 推杆前进速度**。因为注射器内径小、刚性好，
驱动端对流速的控制更直接 `[2]`。代价是容量受注射器规格限制，
常用 10、20、30、50/60 mL，需要频繁更换。

### 弹性泵（elastomeric pump）

药液储存在可拉伸的球囊里，靠弹性膜壁的弹力驱动，不需要电源 `[1][2]`。
流量随球囊充盈量、药液黏度和环境温度变化，且**无法调节速率**。
用它的理由通常是便携和免电源，而不是精度。

### 多通道与智能泵

多通道泵可以从多个储液器以不同速率同时输注。智能泵（smart pump）指
带用药防错软件的泵：操作者设置的参数超出预设限值时，泵会报警提示 `[1]`。
限值集合就是所谓的药物库（drug library / DERS）。

## 按用途分

| 类型 | 输送目标 | 需要注意的地方 |
| --- | --- | --- |
| 肠内营养泵 | 消化道 | 管路和接口通常不与静脉泵通用，误接后果严重 |
| PCA 泵 | 镇痛药 | 带患者自控追加功能，需要限定单次量和锁定时间 |
| 胰岛素泵 | 皮下 | 多为居家使用的便携泵，使用者不是专业人员 |
| 智能泵 | 通用 | 报警多，报警疲劳是新的风险来源 |

PCA 泵的设计前提是"患者按需追加"，这带来一个静脉泵没有的问题：
追加按键由患者本人或家属操作，**按错没有第二个人拦着**。
所以这类泵的限值设置和家属宣教是安全链条上的关键环节。

## 精度差异的根源

"注射泵比输液泵准"是对的，但常见解释是"注射泵用电机，更精密" —— 这个解释不对，
蠕动泵也是电机的。真正的差别在**驱动机构与药液之间的传动链**：

- 注射泵推的是刚性活塞，推杆位移和排出体积之间几乎是确定的几何关系；
- 蠕动泵推的是弹性管路，同一根管子在挤压-回弹循环里的实际排量会随
  管路老化、温度、背压变化。

所以蠕动泵的精度下限不是由电机决定的，而是由**耗材的一致性和管路状态**决定的。
这解释了两件事：为什么输液泵必须用配套管路，以及为什么管路用久了精度会漂。

还有一个常被忽略的差别：**低流速下的表现**。当设定流速低到"每次挤压的排量
要分摊到很长时间里"时，蠕动泵的流量变成一阵一阵的脉冲，瞬时流速和平均流速
差得很远。注射泵因为推杆是连续推进的，在这个区间明显更平稳。
小剂量、高浓度、对流速波动敏感的药（血管活性药是典型）多用注射泵，原因在这里。

## 选型时真正该看的参数

- **驱动方式**，以及它匹配的耗材体系。这是第一位的，其他参数都建立在这上面。
- **标称精度和它的适用条件**。厂家标的 "±3%" 通常在特定流速区间和特定耗材下成立，
  要看清楚测试条件，而不是只看那个数字。
- **最低和最高流速**。标称精度往往不覆盖全量程，低流速端的误差通常更大。
- **阻塞报警压力的可调档位**。档位少或者不可调，在中心静脉和高压管路场景里会很别扭。
- **是否带药物库**。高危药品多的科室，这是实际能拦住错误的少数技术手段之一。
- **电池续航与更换方式**。转运多的科室值得单独看这条。
- **是否列入本院计量校准的覆盖范围**。买回来没法按 JJF 1259 校准的泵，
  在质控上会很麻烦。

## 一条工程经验

以下是经验判断，标准里没有规定：设备科做选型论证时，
**把同一科室的泵型数量压到两种以内**，收益往往比换一款参数更好的泵更大。
原因不在设备本身，而在人 —— 三种泵的报警名称、菜单层级、装载方式都不一样，
护士在紧急情况下按错键的概率会明显上升。
