---
title: 流量精度从哪来
summary: 蠕动泵和注射泵的流量由什么决定，启动延迟和阻塞后团注是怎么回事
updated: 2026-02-28
sources:
  - label: FDA, What Is an Infusion Pump?
    url: https://www.fda.gov/medical-devices/infusion-pumps/what-infusion-pump
  - label: FDA, Infusion Pump: Glossary
    url: https://www.fda.gov/medical-devices/infusion-pumps/infusion-pump-glossary
  - label: IEC 60601-2-24（输液泵和输液控制器专用要求）
    url: ""
---

# 流量精度从哪来

泵上显示 4.5 mL/h，实际进到患者体内的就是 4.5 mL/h 吗？
多数时候接近，但**在某些工况下会差得很远**。这一篇讲清楚偏差的几个来源，
以及它们在什么条件下才变得重要。

## 两种驱动方式的流量公式

**蠕动泵**：流量 ≈ 单次挤压排量 × 挤压频率。单次排量由管路的内径和回弹特性决定，
所以这个公式的隐含前提是"管路是配套的那一根"。

**注射泵**：流量 = 注射器内截面积 × 推杆前进速度。截面积取决于注射器规格，
所以泵内选择的规格必须和实际装的一致。

两个公式都指向同一件事：**精度是泵和耗材共同决定的，不是泵单独决定的**。
这也是为什么输液泵要配专用管路、注射泵要选对注射器规格 ——
这不是厂家为了卖耗材，是流量计算本身依赖这几个几何量。

## 阻塞与阻塞后的团注

管路受阻时，泵还在继续推，液体去不了患者端，就在受阻点上游积压，
管路（或注射器内的药液柱）被进一步压缩储能。这个储能过程就是阻塞报警
"延迟触发"的原因：压力要升到阈值才报警，而压力上升需要时间。

真正需要留意的是**报警解除的瞬间**。受阻点一通，之前储存在弹性管路里的
那部分液体会在很短时间内被推出去，形成一次额外输注，英文叫
bolus after occlusion release `[3]`。

影响团注量的因素：阻塞压力档位设得越高（报警越晚），积压越久，团注越大；
管路和注射器越有弹性（顺应性越大），储存的能量越多，团注也越大。

所以对小容量、高浓度、对剂量敏感的药，把阻塞档位往低调是降低团注风险的
实际手段之一 —— 代价是误报会变多。这个权衡没有标准答案，取决于药和患者。

## 启动延迟

按下"开始"到实际流速达到设定值之间有一段延迟。原因和上面一样：
驱动端要先把管路从松弛状态拉伸到工作压力。

这段延迟在常规补液里无所谓，但在血管活性药的起始阶段是有临床意义的
—— 医生以为药已经进去了，实际还没到位。实际排查时的做法是
在换药或换泵后观察患者反应的时间点，而不是只看泵上的计时。

## 低流速下会发生什么

蠕动泵是脉冲式的：挤压一次推一小段。当设定流速低到"一次挤压的排量
要摊到很长时间"时，瞬时流速和平均流速就分开了 —— 平均值看着对，
实际上是一阵一阵的。

注射泵的推杆是连续推进的，没有这个问题。这就是小剂量血管活性药
多选注射泵的物理原因。

## 其他几个相关的设计点

**KVO（keep vein open）**：预置量输完后，泵自动切到一个很低的速率继续输，
目的是保持静脉通路不堵。不同机型对 KVO 速率和是否默认开启的处理不一样，
交接班时值得确认一下这台泵的当前状态。

**防自由流（free-flow protection）**：管路在没有泵驱动的情况下因重力自流。
泵和管路上通常有机械卡扣来防止，装载管路时要确认这个机构是到位的。
FDA 在已报告问题里提过，管路没有完全卡入固定夹就关门，
会导致管路被夹瘪、输注不足 —— 这是同一个"装载"环节的另一面 `[2]`。

**气泡检测**：超声传感器检测管路里的空气。传感器窗口有污渍或冷凝水时可能误报，
安装偏位可能漏报。反复误报时先看传感器窗口，再考虑是不是管路型号不对。

## 一条经验

以下是经验判断：排查"流量不准"的主诉时，**先确认耗材，再怀疑泵**。
实际遇到的情况里，非配套管路、管路用了太久、注射器规格选错，这三种
远比泵本身故障常见。怀疑泵之前，换一套新耗材用称重法验证一次，
十分钟就能把一半以上的可能性排除掉。
