# 输液泵与注射泵：临床使用与操作规范

> 资料来源：FDA《Infusion Pump Risk Reduction Strategies for Clinicians》
> 本文为学习整理，实际执行须以本院制度、厂家说明书与医嘱为准。

## 1. 总体原则

使用输液泵的医疗机构应制定促进患者安全的**制度与流程**，可配合"智能泵"技术进一步降低风险。
以下策略并非适用于所有泵型、所有临床场景和所有患者人群，但具有普遍参考价值。

## 2. 预案先行（Plan Ahead）

- 建立**泵故障应急预案**，明确：
  - 高危患者需要时，如何**快速**取得可用的备用泵和输液管路。
  - 泵故障时如何处置**高危输注**（如血管活性药）。若现场无备用泵，可由一名人员**留在患者旁密切监护**，另一名人员去取泵。
  - 对**易受容量负荷影响**等脆弱人群，泵故障时应如何处理。可在取新泵之前先**夹闭并断开**与患者连接的管路，以防过量输注。
- 参加以"安全使用输液泵"为目标的教育培训。
- 考虑使用**第二种核对已输注容量的方法**，例如时间条（time strip）指示卡或带刻度的量液器（buretrol）。

## 3. 标识（Label）

- 若泵本身不显示药名，应在**泵的通道**上标注所输药物或液体的名称。
- 在**管路入患者端（port of entry）**标注药物或液体名称。

## 4. 核对（Check）

- 核对泵是否被设置为**正确的剂量、正确的速率、正确的待输容量**。尤其注意以下时机：
  - 交接班（change of shift）
  - 任何一次泵参数变更
  - 更换新一袋药液/液体
  - 更换并排气新的输液管路
- 输注**高危药品**时，按医院制度由第二名医务人员进行**独立双人核对（independent double-check）**。
  - "独立"的含义：两人**各自单独**核对输注设置（彼此独立、互不参照），然后**比对结果**，并与医嘱一致。
  - 常见高危药品：胰岛素、肝素、血管活性药（vasopressors）、丙泊酚（Diprivan）、全静脉营养（TPN）、吗啡等。
- 尽可能借助其他患者监护手段发现过量或输注不足的征象：心电监护、脉搏血氧、呼气末二氧化碳（end tidal CO₂）、血糖仪等。
- 按本院方案持续监护患者与输注过程。

## 5. 使用（Use）

- 遇到问题时，善用可用资源：**临床工程/生物医学工程科（Clinical/Biomedical Engineering）**、科室内"超级用户（super-users）"、泵的说明书或故障排查指南。
- 有药物库（drug library）时应启用；对屏幕弹出的**警示与提示要立即响应并仔细阅读**，不要习惯性跳过。
- 遵循安全用药的**"五个正确"（5 rights）**：
  1. 正确的患者（right patient）
  2. 正确的药物（right drug）
  3. 正确的剂量（right dose）
  4. 正确的途径（right route）
  5. 正确的时间（right time）

## 6. 发现异常时的处置（Report Problems）

- 出现以下情况，应**停用该泵**，挂上标签注明具体问题与发现者联系方式，并**隔离封存（sequester）**：
  - 泵有破损迹象，**包括细小的缺口或裂纹**
  - 出现**无法解释的报警**
  - 泵未按预期工作
- 按医院制度上报"泵可能造成或促成了死亡或严重伤害"的事件。
- 鼓励通过医院流程上报其他输液泵安全问题；也鼓励向监管机构（如 FDA）**自愿上报**。
- 注意：向 FDA 提交报告**不受 HIPAA 限制**（即可以提交必要的患者相关信息）。

## 7. 独立双人核对（independent double-check）定义

> 由两名临床人员**各自单独**核对（彼此分开、独立进行），然后**比对结果**，并按医嘱要求核对输注设置。

## 8. 常见操作风险清单（自查表）

- [ ] 是否确认了泵型与耗材配套（专用管路/指定注射器规格）？
- [ ] 管路是否全部卡入固定夹后再关门？
- [ ] 注射器法兰是否夹持到位、推杆是否顶紧活塞？
- [ ] 屏幕显示的单位是否为所需单位（mL/h、mg/kg/h、μg/kg/min…）？
- [ ] 体重输入单位是千克还是磅？
- [ ] 高危药是否完成独立双人核对并记录？
- [ ] 电池电量是否充足、是否已接市电？
- [ ] 报警音量是否被调得过低？
- [ ] 通道与入患者端是否贴了标签？
- [ ] 是否有备用泵与备用管路的可获得路径？

## 参考来源

- FDA, *Infusion Pump Risk Reduction Strategies for Clinicians* — https://www.fda.gov/medical-devices/infusion-pumps/infusion-pump-risk-reduction-strategies-clinicians
- FDA, *Infusion Pump Risk Reduction Strategies*（总览）— https://www.fda.gov/medical-devices/infusion-pumps/infusion-pump-risk-reduction-strategies
