---
title: 报警与故障排查
summary: 报警的分类、每一类先看什么，以及什么样的情况必须停用送修
updated: 2026-02-28
sources:
  - label: FDA, Examples of Reported Infusion Pump Problems
    url: https://www.fda.gov/medical-devices/infusion-pumps/examples-reported-infusion-pump-problems
  - label: FDA, Infusion Pump Risk Reduction Strategies for Clinicians
    url: https://www.fda.gov/medical-devices/infusion-pumps/infusion-pump-risk-reduction-strategies-clinicians
---

# 报警与故障排查

报警响了，第一反应不是看泵，是看患者。这一条写在最前面，因为它决定了
后面所有动作的优先级：泵可以停，输注不能停。先确认患者状态和这条输注
还能不能断，再回头看报警是什么。

## 先分清两种报警

排查之前先问一句：**这个报警是在说药的问题，还是在说泵的问题？**

- 说**药**的：气泡、阻塞、药量不足、药液排空。这类报警意味着输注本身出问题了，
  需要马上处理，患者端可能有临床后果。
- 说**泵**的：门未关、电池低、自检失败、泵故障代码。这类报警意味着这台设备
  不能继续用了，要换泵，但对患者的影响取决于换泵有多快。

混着看会把简单问题复杂化。气泡报警去查门锁，是没有意义的。

## 气泡报警

可能的原因按常见程度排（这个排序是经验，不是统计）：

1. 药袋或药瓶已排空，空气进了管路 —— 先看液面；
2. 换袋、加药后没有排净气 —— 重新排气；
3. 接头没拧紧、穿刺器没插到底 —— 空气从负压处吸入；
4. 传感器窗口有污渍或冷凝水、安装偏位 —— 这是**误报**，泵没坏但一直吵。

第 4 种最容易被忽略，也最容易浪费人力：反复复位、反复报警、最后换泵送修，
其实是拿酒精棉片擦一下就能解决的事。

## 阻塞报警

有条件区分上下游的机型，先分清楚是哪一侧：

- **上游阻塞**：泵和药液容器之间受阻。常见是夹子没开、管路打折、穿刺器没到底。
- **下游阻塞**：泵和患者之间受阻。常见是留置针贴壁、三通关闭、管路被压。

没有上下游区分的机型，就按管路从袋到患者的顺序逐段摸一遍，
重点看三个地方：夹子、打折点、接头。

下游阻塞要特别注意**解除的瞬间**。受压解除后积在管路里的液体会一次性冲过去，
对血管活性药这一类药是有实际风险的。处理时不要猛地松开，
先评估患者当前状态，必要时先断开再处理。

还要记住一件事：FDA 报告过**在不存在阻塞的情况下发出阻塞报警**的案例 `[1]`。
如果管路确实通畅而报警反复出现，这台泵本身有问题，应该停用，
而不是继续复位继续用。

## 注射器相关

注射泵特有的几类：

- **规格与泵内设置不一致**。装了 20 mL 的注射器，泵里选的是 50 mL，
  实际输注量和显示值会有明显偏差，而且泵不会报错。
- **法兰没卡到位、推杆没顶紧活塞**。推杆空走，泵以为在推，实际没推进去，
  表现为输注不足或治疗延迟。
- **注射器内液量不足以完成设定输注**。部分机型会提示，
  但提示的文字并不总是清楚的（FDA 举过这类警告语义含糊的例子 `[1]`）。

## 门与锁扣

关门不到位、管路没完全卡进固定夹就关门，会带来两种相反的后果：
管路被夹瘪导致输注不足，或者固定不牢导致泵识别不到。

FDA 还记录过一个长期后果：管路轻微错位会让门体承受异常应力，
时间久了门铰链出现发丝状裂纹 `[1]`。

所以门体或外壳**出现任何裂纹都应该停用送修**，包括很小的那种 `[2]`。
"还能用"不是判断标准，裂纹是结构已经失效的证据。

## 电池与电源

电池相关的报警经常和音量设置耦合在一起：报警在响，但扬声器被调低了，
没人听到，最后电池耗尽泵自动关机。FDA 报告过这个具体场景 `[1]`。

排查时看三样：电量、是否已接市电、**报警音量**。
转运前确认电量这件事，实际执行率取决于它有没有被写进交接班清单。

## 软件与按键

- 一次按键被识别为多次（key bounce）：设 10 mL/h 变成 100 mL/h `[1]`。
  防线只有一个：设置完**回头看屏幕上显示的值**，不要凭自己按了几次来判断。
- 泵显示软件错误并声称不可用，但实际查不出硬件问题 `[1]`。
  这种情况记录错误代码、停用、上报，不要自己反复重启试图"让它好"。

## 分级处置

| 现象 | 处置 |
| --- | --- |
| 参数设错、单位选错 | 当场更正并复核，评估患者是否受影响 |
| 报警有明确诱因（打折、排空） | 排除诱因后按规程恢复输注 |
| 有诱因但反复报警 | 换耗材，仍不行就换泵 |
| 无法解释的报警 | 停用、挂标签、隔离、上报 |
| 有破损（含细小裂纹） | 停用送修，不再投入使用 |
| 打火、焦痕、电击感、冒烟 | 立即断电停用上报，必要时走消防安全流程 |

中间三行的分界值得说一下：**"反复出现"是设备和偶然事件的分界线**。
一次报警可能是操作问题，同一台泵反复报同样的问题，就是设备问题。

## 上报与隔离

满足任一条就应该停用并隔离 `[2]`：有破损迹象（包括细小缺口或裂纹）、
出现无法解释的报警、泵未按预期工作。

停用时挂上标签，写清楚具体问题和发现人联系方式。标签的作用是防止
下一个班的人把它当正常设备领走 —— 这在忙的时候比想象中常见。
