---
title: 临床使用与用药安全
summary: 核对制度怎么才真正起作用、高危药品的额外措施，以及换泵换管这些"平常操作"里的风险点
updated: 2026-02-28
sources:
  - label: FDA, Infusion Pump Risk Reduction Strategies for Clinicians
    url: https://www.fda.gov/medical-devices/infusion-pumps/infusion-pump-risk-reduction-strategies-clinicians
  - label: FDA, Infusion Pump: Glossary
    url: https://www.fda.gov/medical-devices/infusion-pumps/infusion-pump-glossary
  - label: ISMP, Independent Double Checks
    url: https://www.ismp.org/resources/independent-double-checks-do-they-really-prevent-errors
---

# 临床使用与用药安全

输液泵本身的安全设计和这一篇要讲的措施是互补的：设备侧能防住"参数设错但泵自己知道不对"
的情况（药物库限值报警），防不住"参数在限值内但和医嘱不符"的情况。
后者只能靠人和流程。

这一篇把 FDA 给临床人员的建议 `[1]` 和实际能落地的做法放在一起讲，
并明确标出哪些是规范要求、哪些是经验判断。

## 核对：从"对一遍"到"独立核对"

常规做法是执行安全用药的**五个正确** `[1]`：正确的患者、正确的药物、正确的剂量、
正确的途径、正确的时间。这个框架没问题，但它在输液泵场景下有个盲区——
它管的是"给什么"，管不了"泵上设的是不是这个"。

所以输液泵场景多了一道：核对泵的**速率、剂量和待输容量（VTBI）**。
FDA 特别点出了四个必须重新核对的时机 `[1]`：

1. 交接班；
2. 任何一次泵参数变更；
3. 更换新一袋药液或液体；
4. 更换并排气新的输液管路。

注意这四个时机的共同点：**都是"刚刚有人动过泵"之后**。换句话说，
核对不是一次性的动作，而是每次"重新建立输注状态"之后都要重来一遍。

### 独立双人核对，关键在"独立"

FDA 对"独立双人核对"（independent double-check）的定义很具体：
**两名临床人员各自单独核对**（彼此分开、独立进行，互不参照），
然后**比对结果**，再对照医嘱 `[2]`。

那个"彼此分开"的限定词是全部要点所在。现实中常见的做法是两个人站在泵前面
一起看屏幕 —— 这叫双人核对，但不是独立核对。两个人同时看同一块屏幕，
第二个人会被第一个人的判断锚定，尤其是第一个人先开口说"是 4.5 对吧"的时候。
这样做的错误检出率接近于零。

真正独立的做法是：第一个人按医嘱算完、设好参数、离开；
第二个人单独按医嘱再算一遍、再看屏幕，然后比对两个人的结论。

验证一下成本收益：独立核对大约多花 30 秒到 1 分钟。
这个成本只在**高危药品**上值得付 `[1]`：

胰岛素、肝素、血管活性药、丙泊酚、全静脉营养（TPN）、吗啡等。
FDA 的原文列的就是这几类 `[1]`。

### 单位是最容易出错的地方

FDA 在报告里专门提到过一类问题：泵的屏幕**没有说明期望输入的计量单位**，
于是使用者按磅输入体重，而泵要求的是千克 `[2]`。

这类错误在数值上看起来完全正常（比如 70 这个数），屏幕上不会报错，
药物库的限值也可能放行。防线只剩一条：输注前确认屏幕上显示的单位
和医嘱单位是同一个。

涉及按体重给药的品种（μg/kg/min 这一类），建议把"体重"和"单位"
作为独立核对的第一项，先于速率本身。

## 高危药品的额外措施

除了独立双人核对，FDA 建议对高危药品再做两件事 `[1]`：

**用第二种方法交叉验证实际输注量。** 原文提到的做法是时间条指示卡
（time strip）或者带刻度的量液器（buretrol）。思路是：不要用泵自己的
累计显示去验证泵 —— 如果泵的流量算错了，它的累计值也是错的。
要用一个独立于泵的物理量来对。

**用其他监护手段看患者的反应。** 心电监护、脉搏血氧、呼气末二氧化碳、
血糖仪这些，本来是监护患者的，但也可以反过来作为"输注量对不对"的旁证 `[1]`。
血压在血管活性药调整后没有相应变化，本身就是一条线索。

## 药物库：要用，但要知道它管什么

有药物库（drug library / DERS）时应该启用，并且对弹出的警示要当场响应，
不要养成条件反射式的连按跳过 `[1]`。

需要清楚它的边界：

- 它拦得住"超出预设限值"的参数，拦不住"限值内但和医嘱不符"的参数；
- 限值是本院自己配置的，配置错了它就照错的拦；
- 报警太多会导致跳过，跳过之后它的价值归零。

所以药物库是**减少差错概率**的工具，不是核对制度的替代品。

## 换泵、换管、换袋

这三个操作平时得不能再平常，但它们是差错的高发点，原因是它们都涉及
"输注状态的重新建立"，而且往往在人手最紧的时候做。

**换管路之后必须重新排气和重新核对。** 新的管路意味着管径和顺应性重新开始，
原来设好的参数是不是还对应同一个实际输出，要重新确认。

**换药袋时要确认浓度没有变。** 同一品种不同批次的配置浓度可能不同。
如果速率是按浓度算出来的，浓度变了速率得跟着变。
这一条在临床上出错的概率不低，因为药袋看起来是一样的。

**换注射器时注意规格一致。** 注射泵的流量计算依赖注射器内截面积，
装错规格（比如 20 mL 装进按 50 mL 设置的泵）会导致实际输注量与预期
有明显偏差，而不是简单的不工作。

## 备用预案

FDA 建议每个使用输液泵的科室都有一份泵故障预案 `[1]`，要能回答三个问题：

1. 高危患者需要时，**怎么最快拿到一台可用的泵和管路**；
2. 泵故障时**高危输注怎么办**。FDA 给的具体做法是：如果没有备用泵，
   可以由一名人员留在患者旁边密切监护，另一名人员去取泵 `[1]`；
3. 对**容易受容量负荷影响**的患者，泵故障怎么处理。
   FDA 的建议是：在取到新泵之前，先**夹闭并断开**与患者连接的管路，
   防止过量输注 `[1]`。

第三条是最容易被忘掉的，也是后果最直接的一条。泵故障时人的第一反应是
"赶紧找台新的"，但泵坏掉的方式可能是"停不下来"而不是"停下来"。

## 标识

FDA 建议做两处标识 `[1]`：

- 如果泵本身不显示药名，在**泵的通道**上标注所输药物或液体；
- 在**管路入患者端**标注药物或液体名称。

两处都要标的理由不同。标在泵上，是为了让路过的人（包括交接班的人）
一眼知道这个通道在输什么；标在入患者端，是为了在管路交叉、多路输注的场景下
不至于接错。

## 一条经验判断

以下不是标准要求：多通道泵上，建议把**高危药品固定放在同一个通道号**上
（比如一律放最左边），并且在泵上贴一条不干胶。理由是人在紧急状态下
靠的是肌肉记忆和空间记忆，"最左边那个"比"看一下屏幕确认是哪个通道"更快也更可靠。
这一条没有证据支撑，但在多通道使用密集的科室里值得一试。
