---
title: 风险与不良事件
summary: 输液泵出问题的四种根因、已报告问题的实际样貌，以及为什么"报警不响"比"报警太吵"更危险
updated: 2026-02-28
sources:
  - label: FDA, Examples of Reported Infusion Pump Problems
    url: https://www.fda.gov/medical-devices/infusion-pumps/examples-reported-infusion-pump-problems
  - label: FDA, Infusion Pump Risk Reduction Strategies for Clinicians
    url: https://www.fda.gov/medical-devices/infusion-pumps/infusion-pump-risk-reduction-strategies-clinicians
  - label: FDA, Infusion Pump: Glossary
    url: https://www.fda.gov/medical-devices/infusion-pumps/infusion-pump-glossary
---

# 风险与不良事件

讨论输液泵的风险，容易停在"要小心操作"这类没有信息量的话上。这一篇换个问法：
**出问题的泵，坏在哪里？** 答案集中在四个地方，而且这四处的失效方式、
发现难度、处置手段都不一样。

先说清楚失效的后果形态，因为后面所有根因都归到这两类上。

## 后果的两种形态

| 术语 | 含义 |
| --- | --- |
| 过量输注 over-infusion | 实际输给患者的液体或药物**多于**预期量 `[3]` |
| 输注不足 under-infusion | 实际输给患者的液体或药物**少于**预期量 `[3]` |

还有第三类后果容易被忽略，FDA 单独列了出来：**治疗延迟**（delays in therapy）。
它不是输多输少，而是"该开始的没开始"。典型成因不是设备故障，而是界面上
"开始输注"键紧挨着"电源"键，操作者想启动却把泵关了；某些型号关机后
已设置的参数会丢失，需要从头重新输入 `[1]`。

这类问题在不良事件统计里很难被归到"设备故障"，但它造成的延迟是真实的。

## 四种根因

FDA 归纳的四类根因是：软件缺陷、人机界面设计不当、机械部件损坏、电池失效 `[2]`。
有一句值得单独强调：这些问题在**所有类型**的外部输液泵上都出现过，跨越各种临床场景，
**不是某个厂家或某个型号独有** `[2]`。这意味着"换一个牌子"不是解决方案，
把流程和监测补上才是。

### 一、软件与人机界面

这一类最反直觉的地方是：**它经常不表现为"泵坏了"**。

FDA 记录过这样一类报告：设备显示软件错误信息并声称不可用，
但实际上**不存在任何可识别的硬件故障** `[1]`。泵被停用、送修、检测正常、退回科室，
中间损失的是时间和一台可用的设备。

更危险的是"按键连击"（key bounce）：一次按键被设备识别为多次。
操作者设置 10 mL/h，设备登记成 **100 mL/h** `[1]`。
这是十倍级的差错，而且操作者往往认为自己已经核对过了。

界面歧义也是同一类。FDA 举过一个具体警告文本作为例子：

> Volume in the syringe is inadequate to deliver the programmed dose. PRESS CONFIRM.

看这段话，读者无法判断按下确认键是在确认这条警告，还是在确认输注设置 `[1]`。

### 二、机械部件

FDA 公布过一组照片，讲的是一条很典型的链条：管路在泵门槽里**轻微错位**，
门上的凸起没有卡在管路的上下法兰之间，而是顶在了下法兰上。
关门的力作用在门体上，长期累积后门铰链出现发丝状裂纹 `[1]`。

这个案例值得记住，因为它说明**安装方式的偏差不会立刻表现为报警**，
而是以设备寿命的形式慢慢结算。

同一份文档里还有：胰岛素泵外壳宣称防水却容易开裂，水进入壳内导致故障；
电池因过充而鼓包，外壳沿接缝裂开 `[1]`。

### 三、电池

电池问题的危险之处在于它的失效是**渐进的，而且和报警音量耦合**。

FDA 报告的典型链条：患者外出活动返回后忘记插电，泵发出低电量报警，
但**扬声器音量被设置得过低**，报警没被察觉，电池耗尽后泵自动关机 `[1]`。
这里的根因不是电池，是"报警存在但不可感知"。

此外还有：电池未按推荐寿命周期更换；设计缺陷导致电池过热而提前失效 `[1]`。

### 四、报警自身失效

这一类和其他三类有交叉，但值得单列，因为它决定其他三类能不能被发现：

- 对关键问题**未能发出声音报警**——比如管路被夹住（阻塞），或者管路里有空气 `[1]`；
- **在不存在阻塞的情况下发出阻塞报警** `[1]`。

第二种子看起来"只是吵"，危害比看起来大。假报警（nuisance alarm）会让使用者
对所有报警的敏感度下降，这正是上面电池案例里报警被忽略的深层原因。
报警系统一旦失去可信度，整个安全设计就跟着失效了。

还有个相关现象：FDA 提到泵的按键印字会被长指甲磨掉，导致标识不可读 `[1]`。
这不影响功能，但会影响"操作者能不能确认自己按对了键"。

## 电气安全

FDA 报告过插拔电源时使用者受到电击、看到火花，以及泵上闻到烧焦味、
出现火焰的案例。公布的照片显示：泵模块连接到正在运行的机组后，
连接器失效、熔化、炭化 `[1]`。

这类现象的处置没有讨论余地：立即断电、停用、上报，不走"再观察一下"的流程。

## 什么样的情况必须停用

FDA 给了一个明确的判定，满足任一条就应该把泵从使用中移除，
挂上注明具体问题和发现者联系方式的标签，并隔离封存 `[2]`：

1. 有破损迹象，**包括细小的缺口或裂纹**；
2. 发生了**无法解释的报警**；
3. 泵未按预期工作。

第一条容易被放过。"裂纹很小，还能用"是很自然的判断，
但 FDA 把细小裂纹明确写进了停用条件 `[2]`。裂纹是结构失效的可见证据，
门体或外壳的裂纹会改变管路受压状态，直接影响输注量。

## 为什么"停用并上报"这件事推不动

从设备科的角度说一句实话：**一线不报，往往是因为报上去的路径太长**。
泵停用之后患者还得继续输液，护士要去找备用泵、要跟医生解释、要写记录，
而"泵好像有点不对"这种模糊判断在忙的时候会被自动过滤掉。

所以有效的措施不是反复强调上报的重要性，而是把上报的成本压低：

- 备用泵的获取路径要写进科室流程，并且**实际演练过**，不能只写在墙上；
- 停用标签和隔离柜放在护士站伸手可及的地方；
- 上报表单只问三件事：哪个泵、什么现象、当时在输什么。

这几条是工程经验，不是标准要求。标准只规定了"应该上报"，
没规定怎么让上报这件事在夜班三点钟也做得成。
