---
title: 标准与法规
summary: 涉及输液泵和注射泵的主要标准编号、监管术语，以及上报的途径
updated: 2026-02-28
sources:
  - label: JJF 1259-2010 医用注射泵和输液泵校准规范（国家数字标准馆）
    url: https://www.ndls.org.cn/standard/detail/b8b100eae987ffddcc3bddfd720d4a7e
  - label: FDA, Infusion Pump: Glossary
    url: https://www.fda.gov/medical-devices/infusion-pumps/infusion-pump-glossary
  - label: 全国标准信息公共服务平台
    url: https://std.samr.gov.cn/
---

# 标准与法规

这一篇只做索引：标准叫什么、管什么、去哪查。**不复制标准正文**，
原因有二：标准文本受版权保护；而且标准会换版，转述的原文很快就会过期。

## 中国标准

| 编号 | 名称 | 管什么 |
| --- | --- | --- |
| JJF 1259-2010 | 医用注射泵和输液泵校准规范 | 计量校准，流量等计量性能 `[1]` |
| YY 9706.227 系列 | 医用电气设备 第2-24部分：输液泵和输液控制器的专用要求 | 对应 IEC 60601-2-24，流量准确度、报警、阻塞后团注等 |
| GB 9706.1 系列 | 医用电气设备 第1部分：基本安全和基本性能通用要求 | 电气安全的通用要求 |
| YY 0451 | 一次性使用输注泵（非电驱动） | 弹性泵这类产品的要求 |

几点提醒：

- **地方计量规程**：部分省份有自己的输液泵/注射泵检定规程。做校准前先确认
  本地区现行有效的是哪一份，不要默认全国都是 JJF 1259。
- **换版**：GB 9706.1 从 2007 版换到 2020 版，IEC 60601-2-24 也有版本更迭，
  新旧版本的要求有实质差别。引用时写清楚版本年份。
- 标准的现行有效性可以在全国标准信息公共服务平台查 `[3]`。

## 国际标准

| 编号 | 名称 |
| --- | --- |
| IEC 60601-1 | Medical electrical equipment — Part 1: General requirements for basic safety and essential performance |
| IEC 60601-2-24 | Particular requirements for the basic safety and essential performance of infusion pumps and controllers |
| ISO 28620 | 非电驱动便携式输注泵相关 |

## 美国 FDA 的监管术语

这些词在英文文献和 FDA 文档里出现频率很高，含义和中文语境里的理解常常有偏差：

**510(k)** —— 上市前通知。用于证明拟上市器械与已合法上市的对照器械
"实质等同"（substantially equivalent）。**"cleared"指的是走这条路径**，
注意它和"approved"不是一回事 `[2]`。

**PMA** —— 上市前批准。适用于 Class III 器械，也就是那些支持或维持生命、
对防止健康损害有重大意义、或存在潜在不合理风险的设备 `[2]`。
**"approved"指走这条路径**，审查强度比 510(k) 高得多。

**Recall（召回）** —— 因产品有缺陷或可能有害而撤出市场或进行纠正。
可以由企业自行发起，也可以在 FDA 提出关切后发起 `[2]`。
召回不等于"全部收回销毁"，很多时候是纠正（correction）而非移除（removal）。

**MAUDE** —— 制造商与用户设施器械经验数据库，收录器械相关的不良事件报告 `[2]`。
查某个型号的历史故障报告，这是公开可用的入口。

**Adverse event（不良事件）** —— 与器械使用相关的不良体验。达到以下任一结局
即为严重并应上报：死亡、危及生命、住院（初次或延长）、残疾、先天性异常、
需要干预以防止永久性损伤 `[2]`。

**TPLC** —— Total Product Life Cycle，从器械诞生到淘汰的全生命周期监管框架 `[2]`。

## 上报

- **中国**：按《医疗器械不良事件监测和再评价管理办法》，
  通过国家医疗器械不良事件监测信息系统上报，医疗机构是上报主体之一。
- **美国**：向 FDA 自愿上报；死亡或严重伤害事件由使用机构按制度上报。
  FDA 明确说明向它提交报告**不受 HIPAA 限制**，也就是不会因为患者隐私
  而无法提交必要信息。

无论哪条路径，上报这件事的门槛都比你想象的低 ——
不需要确定"一定是泵的问题"才能报。可疑就报，判断是监管机构的事。
