---
title: 术语与速查
summary: 中英术语对照、参数单位、一个剂量换算的完整例子，以及最容易出错的三件事
updated: 2026-02-28
sources:
  - label: FDA, Infusion Pump: Glossary
    url: https://www.fda.gov/medical-devices/infusion-pumps/infusion-pump-glossary
  - label: FDA, What Is an Infusion Pump?
    url: https://www.fda.gov/medical-devices/infusion-pumps/what-infusion-pump
---

# 术语与速查

## 术语对照

这一节只收语料里实际出现的词，不是通用词典。排列按主题分组。

**设备与部件**

| 中文 | 英文 | 说明 |
| --- | --- | --- |
| 输液泵 | infusion pump | 以受控方式将液体输入患者体内的设备 `[1]` |
| 注射泵 | syringe pump | 以活塞式注射器作为储液器并控制输注 `[1]` |
| 弹性泵 | elastomeric pump | 靠弹性膜弹力驱动，非电驱动 `[1]` |
| 肠内营养泵 | enteral pump | 向消化道输送营养液和药物 `[1]` |
| 胰岛素泵 | insulin pump | 便携式，多用于居家 `[1]` |
| PCA 泵 | patient-controlled analgesia pump | 患者自控追加镇痛药 `[1]` |
| 智能泵 | smart pump | 带用药防错软件，超限报警 `[1]` |
| 药物库 | drug library / DERS | 预设的安全限值参数集 |
| 待输容量 | VTBI, volume to be infused | 计划输注的总量 |
| 阻塞 | occlusion | 管路受阻 |
| 阻塞解除后团注 | bolus after occlusion release | 受阻点打通瞬间的额外输注 |
| 假报警 | nuisance alarm | 没有实际问题的干扰性报警 |
| 按键连击 | key bounce | 一次按键被识别为多次 |

**风险与流程**

| 中文 | 英文 | 说明 |
| --- | --- | --- |
| 过量输注 | over-infusion | 实际输注多于预期 `[1]` |
| 输注不足 | under-infusion | 实际输注少于预期 `[1]` |
| 独立双人核对 | independent double-check | 两人**各自单独**核对后比对结果 `[1]` |
| 五个正确 | the 5 rights | 患者、药物、剂量、途径、时间 |
| 使用错误 | use error | 未实现安全有效使用的情形 `[1]` |
| 人因 | human factors | 研究人如何使用技术及其与环境的交互 `[1]` |

## 参数与单位

| 参数 | 常见单位 | 备注 |
| --- | --- | --- |
| 流速 | mL/h、mL/min | 最常用 |
| 剂量速率 | mg/kg/h、μg/kg/min、U/h | 依赖体重和浓度，最容易错 |
| 阻塞阈值 | mmHg、kPa，或低/中/高档 | 档位越高报警越晚 |
| 体重 | kg | 部分泵要求 kg，误按磅输入会直接算错剂量 |

## 一个完整的换算例子

医嘱 `0.1 μg/kg/min`，患者体重 `60 kg`，药液浓度 `4 mg / 50 mL`。

第一步，算每小时需要的药量：

```
0.1 μg/kg/min × 60 kg × 60 min = 360 μg/h
```

第二步，把药量换算成体积。浓度是 4 mg = 4000 μg 除以 50 mL，即 80 μg/mL：

```
360 μg/h ÷ 80 μg/mL = 4.5 mL/h
```

所以泵上设 **4.5 mL/h**。

这个例子里有两个独立出错的地方：浓度算错（4 mg/50 mL 被当成 4 μg/mL），
和单位算错（把 μg 当 mg）。两处错任何一个，结果都差一个数量级。
这也是为什么这类计算要做**独立双人核对** —— 两个人各算一遍再对答案，
比一个人算两遍有用得多。

最后提醒：不同医院对同一品种的配置浓度可能不同，
**不要套用别的科室的经验数值**。

## 最容易出错的三件事

**一、单位和体重。** 磅和千克、mL/h 和 mg/kg/h。这是十倍级差错最常见的来源，
而且屏幕上不会报错 —— 数字看起来完全正常。

**二、耗材不配套。** 蠕动泵用非配套管路、注射泵选错注射器规格，
精度就无从谈起。泵的标称精度是在特定耗材下测出来的。

**三、"能开机就等于没问题"。** 传感器失效、报警不响、软件缺陷，
都不会阻止泵开机。所以泵能不能用，靠的是功能性检测和预防性维护，
不是看它亮不亮屏。

---

以上三条都是经验总结，不是标准条文。它们之所以放在最后，
是因为前文对应的章节里都有更详细的说明 —— 这里只是方便快速回忆。
