---
title: 常见问题速答
summary: 一问一答，覆盖最常被问到的十几个问题
updated: 2026-02-28
sources:
  - label: FDA, Infusion Pump Risk Reduction Strategies for Clinicians
    url: https://www.fda.gov/medical-devices/infusion-pumps/infusion-pump-risk-reduction-strategies-clinicians
  - label: FDA, Examples of Reported Infusion Pump Problems
    url: https://www.fda.gov/medical-devices/infusion-pumps/examples-reported-infusion-pump-problems
  - label: FDA, What Is an Infusion Pump?
    url: https://www.fda.gov/medical-devices/infusion-pumps/what-infusion-pump
---

# 常见问题速答

按被问到的频率排。每条只给结论和最短的依据，展开的内容在对应章节里。

**问：报警响了，第一步看什么？**
看患者。先确认这条输注能不能断、患者当前状态，再回头看泵。
泵可以停，输注不能随便停。

**问：阻塞报警怎么排查？**
能区分上下游的机型先分侧：上游在泵和药袋之间（夹子、打折、穿刺器），
下游在泵和患者之间（留置针贴壁、三通、受压）。没有区分功能的，
从袋到患者逐段摸。下游阻塞解除时会有一次性团注，对血管活性药要格外小心。

**问：气泡报警反复响，管路里又看不到气泡，是坏了吗？**
先查气泡传感器窗口有没有污渍或冷凝水，再确认管路型号是否配套。
这两条都排除后还反复报，才考虑设备本身的问题 —— FDA 记录过
"不存在阻塞却报阻塞"这类报警失效 `[2]`，反过来气泡也一样可能误报。

**问：泵上的裂纹很小，还能用吗？**
不能。FDA 把"细小的缺口或裂纹"明确列进停用条件 `[2]`。
裂纹是结构失效的可见证据，会改变管路受压状态，直接影响输注量。

**问：为什么我设的是 10，泵跑成了 100？**
最可能是按键连击（key bounce）：一次按键被识别成多次 `[2]`。
防线的做法只有一个 —— 设置完成后**看屏幕上显示的数字**逐位核对，
不要相信"我按了两下"。

**问：报警一直响，能不能把音量调小？**
不建议。FDA 报告过典型场景：低电量报警因为音量被调低而没人听到，
最后电池耗尽、泵自动关机 `[2]`。报警太多应该处理的是**报警的原因**，
把音量调低等于把信号关掉。

**问：换了个厂家的输液器，能用吗？**
蠕动泵的流量由管路内径和回弹决定，换管路等于换了流量特性。
除非说明书明确兼容，否则不要用非配套管路做定量输注 ——
标称精度是配套耗材下测出来的。

**问：注射泵上装 20 mL 注射器，但泵里选了 50 mL，会怎么样？**
会**输不准但不报警**。泵按 50 mL 的内径算推杆速度，实际 20 mL 的内径小，
输注量会偏离设定值。装注射器时核对规格，是注射泵最基本的一步。

**问：独立双人核对怎么做才"独立"？**
两个人**各自单独**完成计算和核对，彼此不参照，然后再比对结果 `[1]`。
两个人一起看屏幕不算独立 —— 第二个人会被第一个人的判断锚定。

**问：泵故障了，患者还在输高危药，怎么办？**
FDA 的建议是：没有备用泵时，一名人员留在患者旁密切监护，
另一名去取泵 `[1]`。对容量负荷敏感的患者，取泵前先夹闭并断开管路 `[1]`，
因为泵坏的方式可能是"停不下来"而不是"停下来"。

**问：肠内营养泵的管路能接静脉泵吗？**
设计和接口通常不通用，而且**绝对不应该**让肠内和静脉的通路有任何
接通的可能。这是原则问题，不是型号问题。

**问：泵能开机，是不是就没问题？**
不是。传感器失效、报警不响、软件缺陷都不会阻止泵开机 `[2]`。
判断设备能不能用，靠的是功能检测和预防性维护，不是看它亮不亮屏。

**问：什么叫 over-infusion 和 under-infusion？**
前者是实际输给患者的量**多于**预期，后者是**少于**预期。
这两个词在不良事件报告和文献里出现频率非常高，是一切流量问题的
两种最终表现形式。

**问：智能泵/药物库是不是就不用人工核对了？**
不是。药物库拦得住"超出限值"的参数，拦不住"限值内但和医嘱不符"的参数；
限值是本院配置的，配错了它就照错的拦。它是降低差错概率的工具，
不是核对制度的替代品。
